# 28系列移液器用户指南（V1.0.1）（Modbus RTU版）

> 来源文件: `移液模块\28系列移液器用户指南（V1.0.1）（Modbus RTU版）.pdf`

## 第 1 页

20 24版


         28步进系列移液枪1000μl
              用户指南
                V 1. 0 . 1


             www.czjgyy.cn

## 第 2 页

2024版

                                                                目        录


用户指南 ................................................................................................................................ 1
  目    录 .......................................................................................................................... 2
一、产品概述 .........................................................................................................................3
  1.1、28系列移液模块的主要特点 .................................................................................. 4
  1.2、名词解释 ................................................................................................................4
二、产品性能 .........................................................................................................................5
  2.1、命名规则 ................................................................................................................5
  2.2、28系列移液枪参数表 ............................................................................................. 5
三、移液器外形 ..................................................................................................................... 6
  3.1、实物示图 ................................................................................................................6
  3.2、外形尺寸安装图 .....................................................................................................7
四、产品电气接口 ................................................................................................................. 7
  4.1、硬件接口引线定义 ................................................................................................. 7
五、通讯协议 .........................................................................................................................8
  5.1、移液枪控制 ............................................................................................................ 8
      5.1.1、输入寄存器(只读寄存器) .............................................................................8
      5.1.2、保持寄存器(读写寄存器) .............................................................................9
      5.1.3、线圈(布尔类型读写寄存器) ....................................................................... 10
      5.1.4、控制流程图 ................................................................................................10
      5.1.5、指示灯说明 ................................................................................................11
六、气压检测 .......................................................................................................................16
  6.1、液面探测 ..............................................................................................................16
  6.2、试剂异常检测 ...................................................................................................... 17
七、应用建议 .......................................................................................................................17
八、常见故障及其排除方法 ................................................................................................ 18
九、环境条件 .......................................................................................................................18
十、安全注意事项 ............................................................................................................... 18


                                                                     2

## 第 3 页

2024版

前 言
感谢您使用本公司自动化移液模块-移液器。
在使用本产品前，请务必仔细阅读本手册，了解必要的安全信息、注意事项以及操作方法等。
错误的操作可能引发极其严重的后果。


声 明
本产品的设计和制造不具备保护人身安全免受机械系统威胁的能力，请用户在机械系统设计
和制造过程中考虑安全防护措施，防止因不当的操作或产品异常造成事故。
由于产品的改进，手册内容可能变更。
用户对产品的任何改装我公司将不承担任何责任。
阅读时，请注意手册中的以下标示：


        警告：表示错误的操作可能导致人身伤害和设备损坏。
        注意：提醒您注意文字中的要点。


                          3

## 第 4 页

2024版

一、产品概述

    28系列移液枪是一种基于气动式吸排液技术配合tip头进行移液的模块，配合不
同规格tip头，可实现行程范围内的自动吸排液。本产品提供了快速且可靠的机械转
接模块，以及常用通讯接口，适用于集成在对交叉污染较为敏感的移液平台、检验
设备移液单元中，为各类设备提供了可靠的、高性能的移液模块。


1.1、28系列移液模块的主要特点

 模块功能：精密吸取和转移液体，自动取/脱一次性tip，压力式液面探测。
 工作原理：利用气体活塞结构，通过密封腔体的体积置换机理，实现液体的微
   量操作，完成吸取和分装液体。
 精度保证：精密度超高的柱形活塞和高精度直线步进电机驱动保证了重复精度，
   而超耐磨，密封材质则保证超长的寿命。
 量程可定制，可根据用户所用的tip头来定制移液枪头。
 拓展应用：支持四联排变距移液，变距范围为9-36mm等间距变距。


1.2、名词解释

（1）精密度
    移液模块的精密度用液体转移量的精密度来衡量，属于移液模块的随机
误差。在实验中应用多次转移同样体积的同样液体的实际体积量的变异系数
（CV）来衡量精密度，其值能客观准确的反映一组数据的离散程度。
计算公式为：

                        标准偏差 SD
                 CV =             × 100%
                        平均值 MN


CV---重复精度
MN---被测量数据的平均值
SD---被测量数据偏离平均数的距离（离均差）的平均数
（2）准确度


                            4

## 第 5 页

2024版

    移液模块准确度用目标移液量和实际移液量之间的差异来衡量，属于移
液模块的系统误差。一般用多次转移同样体积的同样液体的实际体积量的平
均值和目标移液量之间的相对偏差来衡量准确度，其值代表测量的结果相对
于被测量真值的偏离程度。
计算公式为：
                                  X−X 0
                           DR =           × 100%
                                   X0


DR---准确度
X---被测量的测得值
X 0 ---被测量的真值


二、产品性能

2.1、命名规则
                             001T28-1kR-A0
注释：
001---移液通道数（001单通道，002双通道，004四通道，008八通道，096九十六通道，384三百
八十四通道）
T---驱动电机类型（T代表步进电机，S代表伺服电机）
28---电机直径大小28mm
1k---最大移液量（1k移液量为1000μl，200移液量为200μl，50移液量为50μl，10k移液量为10000μl）
C---通讯协议（R代表RS485协议，E代表EtherCAT协议，C代表CANopen协议，C2代表CAN2.0
协议）
A0---产品外观配置（A0 代表非折叠外形， A1 代表折叠外形）


2.2、28系列移液枪参数表
  功能名称            指标参数
  最大移液量           1000μl
  满量程移液时间         3s
  tip在位检测         有
  取/脱tip头         自动
  适用tip头          Tecan（可定制）
  液位探测            压力式


                                     5

## 第 6 页

2024版

  试剂异常检测       气泡、凝块、空吸检测反馈
  通讯总线         RS485
  接口出线         4PIN插线端子
  使用寿命         ≥100万次
  工作电源         DC24V，峰值电流500mA
  工作环境         温度15-35℃，湿度20-80%RH（非冷凝）
  尺寸（长*宽*高）    167.5mm*46mm*28mm
  重量           445g（不含Z轴）


               吸头规格     移液量        准确度     精密度
                        20μl       ±3.0%   ≤2.0%
               200μl    100μl      ±1.5%   ≤1.0%
  移液性能（单吸单排）
                        200μl      ±1.0%   ≤1.0%
                        500μl      ±2.0%   ≤1.0%
               1000μl
                        1000μl     ±1.0%   ≤1.0%


三、移液器外形

3.1、实物示图


                               6

## 第 7 页

2024版

3.2、外形尺寸安装图


四、产品电气接口

4.1、硬件接口引线定义

    28系列移液模块使用高柔拖链线缆与外部控制系统连接，线芯为 28AWG，线
缆外径6mm，下表为端子接线定义：
 功能            线缆颜色         备注
 24V DC        红色           电源输入，≥1A
 GND           黑色           接地
 485A          黄色           通信接口
 485B          蓝色           通信接口


                      7

## 第 8 页

2024版

五、通讯协议

5.1、移液枪控制

 采用标准Modbus-RTU
 默认波特率115200，1bit起始+8bit数据+1bit停止
 默认节点ID=0X01
 ID=0X00时为广播，设备收到广播时也会回复数据，总线上有多个从机的时不建
 议使用广播


5.1.1、输入寄存器(只读寄存器)

 寄存器地址   功能          说明
                     0-IDLE
                     1-STOP
                     2-加速
 0       状态字
                     3-减速
                     4-匀速
                     5-位置修正
                     位置信息不可靠(需要归位指令)
 1       归位标志
                     位置信息可靠，
                     正常
 2       驱动器异常标志
                     异常
 3       实际位置H       脉冲值
 4       实际位置L
 5       编码器位置H      编码器值
 6       编码器位置L
 7       实际速度        0.1转/秒
                     0-液面探测空闲
                     1-探测中
 8       液面探测状态
                     2-探测完成
                     3-探测失败

                     bit7：空吸标志(1表示空吸故障)
                     bit6：凝块标志(1表示吸到凝块)
 9       吸液状态        bit5：气泡标志(1表示吸到气泡)
                     bit4-bit1：未使用
                     bit0：0表示空闲，1表示吸液中
                     0：空闲
 10      吐液状态        1：排液中
                     2：预吸中
 11      预留
                     上一次吸液过程的气压峰峰值，用户可以参考这个值来
 12      压力峰峰值
                     设定空吸阈值、凝块阈值、气泡阈值

                              8

## 第 9 页

2024版

 13     Tip头在位标志     1-tip头在位，0-tip头不在位


5.1.2、保持寄存器(读写寄存器)

寄存器地址   功能           说明
                     bit7-bit4:结合吸液指令使用，非吸液指令时应保持为0
                     bit7：空吸检测使能(1使能)
                     bit6：凝块检测使能(1使能)
                     bit5：气泡检测使能(1使能)
                     bit4：未使用

                     bit3-bit0:
                     原点回归
                     绝对运动
0       运动控制         相对运动前进
                     相对运动后退
                     调试点动前进
                     调试点动后退
                     缓慢停止(终止当前运动并缓慢停止)
                     立即停止(终止当前运动并立即停止)
                     液面探测
                     吸液(0x0A、2A、4A、6A、8A、AA、CA、EA)
                     吐液
                     退tip头
1       运动电流         百分比 （0-100）
2       保持电流         百分比 （0-100）
3       速度           0.1转/秒(建议50)
4       加速度          0.1转/平方秒(建议1250)
5       减速度          0.1转/平方秒(建议1250)
6       运动量H         配合运动控制寄存器使用：
                     绝对运动时表示脉冲位置
7       运动量L         相对运动时表示相对移动脉冲数
                     吸液、吐液时表示吸吐液微升数

8       节点ID         允许范围1-247

                     12表示1200
                     48表示4800
                     96表示9600
9       波特率
                     以此类推，只支持常用波特率
                     (12/48/96/192/384/768/1152/2304/2500/4608
                     /5000/9216/10000)

                     Int16类型(单位是脉冲)
10      原点偏移量
                     移液枪应用中也称为预吸量(写入大于等于0的数)
11      预留(极限位置)     不要修改
12      预留(极限位置)     不要修改
13      Tip头容量(uL)   吸液量上限(吸液达到上限后，会吸液停止，再发吸液指


                              9

## 第 10 页

2024版

                    令将不会继续吸液)

14       吸液修正参数A    线性系数
15       吸液修正参数B    非线性系数
16       探液阈值       写入非0数值使用该阈值，写入0使用默认阈值
17       气泡阈值       写入非0数值使用该阈值，写入0使用默认阈值
18       凝块阈值       写入非0数值使用该阈值，写入0使用默认阈值
19       空吸阈值       写入非0数值使用该阈值，写入0使用默认阈值
20       探液限时       液面探测超时时间(秒)


5.1.3、线圈(布尔类型读写寄存器)
 寄存器地址             功能             说明

 0                 自动原点回归         0-不启用，1启用

 1                 保存参数           写1保存参数

 2                 重置参数           写1重置参数

 3                 匹配电阻使能         0-禁用，1-使能


5.1.4、控制流程图


                           10

## 第 11 页

2024版

5.1.5、指示灯说明

   红灯快闪：驱动器故障
   红灯慢闪：位置不可靠，需要执行归位动作
   绿灯快闪：正在执行动作
   绿灯慢闪：空闲中


5.4、调试软件说明

5.4.1、打开软件

    打开产品调试助手上位机测试软件:
    首先设备连接好线路并且通电，然后双击（或者鼠标右击点击打开）打开测试
软件：


5.4.2、通讯端口、ID选择

    单击顶部导航栏“连接”按钮
    A.选择相应产品类型
    B.选择通讯端口号、输入设备ID（移液枪/Z轴）
    C.点击“连接”


                       11

## 第 12 页

2024版


5.4.3、基本操作

   1、吸液轴：选择需要设定的对象
   2、复位：每次连接后需进行复位操作
   3、停止功能：出现异常情况可使用，点击后立刻停止正在进行的操作，停止后
   需进行复位操作
   4、退tip头：点击后，自动进行退tip头操作
   5、液面探测功能：灵敏度数字越小，灵敏度越高（推荐灵敏度设置不小于3）；
   超时时间范围1-255，在超过设置超时时间时，会反馈探液超时提示
   6、速度设置：范围1-15，单位 r/s
   7、位置：可选择以绝对位置移动或以相对位置移动（光电位为0点位置）
   8、位置上移/下移：以脉冲数为单位发送信号
   9、吸吐液：以吸吐液量为单位（μl）；         例：如果吸液1000μl，则输入1000
   10、异常检测：空吸、凝块、气泡检测，在对应复选框中打“√”，视为选择开启
   11、吸/吐液量：按移液器有效量程设置液量
   12、查询位置：返回脉冲位置信息
   13、读取气压：读取上一次吸液的气压参数，便于设置异常检测参数


                          12

## 第 13 页

2024版


5.4.4、参数设置


ID：设备连接成功后会读取初始值，支持软件设置修改；修改设备 ID 后需要执行
保存指令，并在重新上电后生效
波特率：默认初始波特率250k，下拉选项中有250k、500k和1000k可选；修改波特
率后需要执行保存（sav）指令，并在移液枪重新上电后生效
运行电流：百分比


                     13

## 第 14 页

2024版

停止电流：百分比
加速度：0.1圈每平方秒，默认1250
减速度：0.1圈每平方秒，默认1250
原点偏移量：脉冲数（1个脉冲=1/1600圈）
Tip容量：不要修改
吸液修正参数A：参数值设置范围：-192,000.0~192,000.0，参数设置时需转换成 16
进制浮点数使用，转换例程参考“附录 1 16 进制浮点型参数转换例程”
吸液修正参数B：参数值设置范围：-192,000.0~192,000.0，参数设置时需转换成 16
进制浮点数使用，转换例程参考“附录 1 16 进制浮点型参数转换例程”
探测液面超时：单位是秒，如果探液超时则判定探测失败
探测阈值（气压）：在液面探测过程中，检测到tip头内压力变化大于阈值则判定探
测成功，默认值是30
气泡阈值：在吸液过程中，如有吸入气泡情况，将会出现对应的异常报警提示，其
值表示灵敏度
凝块阈值：在吸液过程中，如有吸入凝块情况，将会出现对应的异常报警提示，其
值表示灵敏度
空吸阈值：在吸液过程中，如有空吸情况，将会出现对应的异常报警提示，其值表
示灵敏度
自动回原点：可选择启用/禁用
匹配电阻：硬件暂不支持
恢复出厂设置：所有参数恢复为出厂初始值
保存设置：将当前设置的参数保存至设备的 flash 中，不建议频繁执行本指令


                       14

## 第 15 页

2024版

5.4.5、信息窗口


信息显示框：进行的操作和反馈信息都会在此显示


5.4.6、固件升级

升级模式：上传升级文件，产品固件可以通过上位机调试助手在线升级


                 15

## 第 16 页

2024版

5.4.7、版本信息


六、气压检测

    28系列移液模块带有气压传感器，可以实时监控气缸内的气压变化，根据气压
变化能够很灵敏的实现液面探测、凝块检测、气泡检测等功能。


6.1、液面探测

    可通过RS485总线发送液面探测指令，液面探测功能打开后将实时监控气压的
变化，此时用户控制 Z 轴开始下降，当检测到气压的变化时移液枪通过液面探测
主动上报命令提示用户探测到液面，也可以通过液面探测停止命令随时关闭探液功
能。注意探测液面有大约 10ms 左右反应时间所以对于 Z 轴速度下降太快会导致
液面探测的深度较深，液体探测前 tip头针尖不能有液体，否则会出现液面探测失
败或者提前探测到液面的情况。 一般情况下将液面探测指令中的探测灵敏度设置
为默认值可以适应大部分试剂盒 tip头的液面探测，如果用户装上tip头后发现液面
探测容易提前触发或者探测较深等可以适当调整探测灵敏度来适应不同tip头。


                    16

## 第 17 页

2024版

6.2、试剂异常检测

    用户在吸液过程中会存在吸到凝块、气泡、空气等情况，我们可以通过气压的
变化来检测出这些异常情况，想要启用这些功能可以在吸液命令中设置。
    凝块、气泡等异常一般情况下是可以检测的，当出现特殊不能检测时可通过试
剂异常检测命令修改探测参数或者和我们工程师沟通解决。一般情况请这些参数检
测系数保持默认值即可。
凝块检测：当吸到凝块时气压会急剧增加，用户可设置凝块检测系数值来调整检测
灵敏度。
气泡检测：当吸到气泡时气压会出现异常抖动情况，用户可设置气泡检测系数值来
调整检测灵敏度。
空吸检测：当tip头未在液体里面吸液时会出现没有吸到试剂的情况，我们根据气压
的变化检测出这种情况。用户可设置吸空检测系数值来调整检测灵敏度。


七、应用建议

1、如何实现高精密度移液
A.选择合适容量的移液模块
选择依据：遵循要转移的最小液体体积一般不小于移液模块量程的10%。
B.选择合适的tip
tip容量尽量接近要转移的液体体积，比如不要用1000μl的tip去转移10μl的液体。
C.对移液模块做校准。移液模块的容量、tip容量和尖部内径大小、液体粘度
和密度以及环境温湿度都会影响移液体积的准确性，因此需要实际操作液体
进行取液体的校准。
D.要及时更换tip，其次一定要把tip内的废液排干净再卸载tip。否则tip内的残
液在卸载tip时可能会产生飞沫，如果残液中包括核酸模板、上述飞沫就可能
成为污染源。
E.自动吐液时，tip头尖端不要接触液面，此动作会产生回吸现象（是吸液动
作中预设的一段吸空气所致）；若需要取消回吸动作，可以在设置中发送移
动绝对位置到0，但需要手动预吸一段空气。


                    17

## 第 18 页

2024版

2、为了保持设备的均匀性，建议在使用1000次或者一周后在不接触任何试剂
的情况下移液器空载做一次循环最大行程的往复运动，达到润滑丝杆的目的。


八、常见故障及其排除方法

     注意：以下描述为在符合要求的工作环境和额定工况下进行时产生的故障排除
方法。
        故障        原因              排除方法
1       输入指令不工作   驱动器已报错          重新上电
                  输入错误            参考规格书，重新输入最新指令
                  信号受干扰           检查串口线是否接触良好
        位置不准确或与   电机线接触不良         插紧电机线端子
2
        输入不符      受到外部阻力阻止转动      排查外界干扰力
                                  升级程序（具体是否需要升级请咨询工程
                  未升级到最新版程序
                                  师）


九、环境条件

项目                     单位                值
工作环境温度                 摄氏度               +15℃~+35℃
工作环境湿度                 %RH               20%~80%（非冷凝）
储存温度                   摄氏度               -20℃~60℃
储存湿度                   %RH               40%-80%（非冷凝）


十、安全注意事项

    为了您和其它使用者的人身安全，请仔细阅读安全注意事项。 这份使用手册运
用下列符号，在继续阅读前请完全理解下列符号所代表的意思。

               凡带有该标志的内容，关系到产品的安全使用和使用者人身安全，必须严格按要求操
警告
               作，否则可能会造成产品的损坏或危及使用者的人身安全。

               凡带有该标志的内容，是使用者必须注意的部分，否则会因操作不当造成产品损伤或
注意
               其它损失。

        必须按警示操作，三角形内描 述具体警告或        必须禁止的行为，圆圈内描绘具体禁止内容
        注意信息。                       。

        重要指示或必须执行的动作


                             注意


                             18

## 第 19 页

2024版

                                              不要放在潮湿、多尘、油腻或靠近发热设备
        长时间闲置或整机维修时请关 闭电源，否则
                                              的地方，否则会引起产品失效，甚至故障、
        会引起火灾或触 电。
                                              火灾或触电。
                                              若有长期不使用的孔位请使用配套的堵头塞
        禁止热插拔任何串口线、电机 线、光耦线及
                                              进，否则可能造成杂志及气流进入阀体影响
        阀电源线，否则会引起通讯或其他部分失效
                                              正常使用

        禁止私自拆解阀或者调整任何 参数，否则可
                                              禁止无液体浸润干磨运行
        能造成阀无法正 常使用


                                         警告


        禁止分解不可私自分解、修理或改造产品，                   避免在潮湿的环境中使用受潮可能会引起触
        否则可能引起火灾或触电。                          电。


                                              使用腐蚀性流体时注意防护须严格按照规格
        异常时切断电源如有异常情况，立即切断电
                                              书的适用性介质使用，当使用腐蚀性流体时
        源。否则可能引起火灾或触电。
                                              必须注意防护。


电话：13775090797/13397150449

传真：0519-88390335

邮箱：wnn@czjgyy.cn

地址：                          3A   1801


                                         19

